within Modelica_Fluid;
package Fittings
  "Adaptors for connections of fluid components and the regulation of fluid flow"
     extends Modelica_Fluid.Icons.VariantLibrary;

  annotation (Documentation(info="<html>
 
</html>"));

model SimpleGenericOrifice
    "Simple generic orifice defined by pressure loss coefficient and diameter (only for flow from port_a to port_b)"

  extends Modelica_Fluid.Fittings.BaseClasses.PartialTwoPortPressureLoss(
    dp_start = dp_nominal,
    m_flow_start = m_flow_nominal,
    m_flow_small = 0.01*m_flow_nominal,
    redeclare replaceable model PressureLoss = 
          BaseClasses.SimpleGenericPressureLoss (
      zeta = zeta_nominal,
      diameter = diameter,
      from_dp = from_dp,
      dp_small = dp_small,
      m_flow_small = m_flow_small));

  parameter SI.Diameter diameter "Diameter of orifice";
  parameter Real zeta "Loss factor for flow of port_a -> port_b" 
    annotation(Dialog(enable=use_zeta));
  parameter Boolean use_zeta = true
      "= false to obtain zeta from dp_nominal and m_flow_nominal";

  // Operational conditions
  parameter SI.AbsolutePressure dp_nominal = 1e3 "Nominal pressure drop";
  parameter SI.MassFlowRate m_flow_nominal = 1 "Mass flow rate for dp_nominal";

  parameter Boolean from_dp = true
      "= true, use m_flow = f(dp) else dp = f(m_flow)" 
    annotation (Evaluate=true, Dialog(tab="Advanced"));
  parameter Medium.AbsolutePressure dp_small = 1e-3*dp_nominal
      "Turbulent flow if |dp| >= dp_small" 
    annotation(Dialog(tab="Advanced", enable=from_dp));

  Real zeta_nominal(start = zeta);
  Medium.Density d = 0.5*(Medium.density(state_a) + Medium.density(state_b));

equation
  if use_zeta then
    zeta_nominal = zeta;
  else
    dp_nominal = BaseClasses.lossConstant_D_zeta(diameter, zeta_nominal)/d*m_flow_nominal^2;
  end if;

  annotation (defaultComponentName="orifice",
    Diagram(coordinateSystem(
          preserveAspectRatio=false,
          extent={{-100,-100},{100,100}},
          grid={1,1}), graphics),
    Icon(coordinateSystem(
          preserveAspectRatio=false,
          extent={{-100,-100},{100,100}},
          grid={1,1}), graphics={
          Line(
            points={{-60,-50},{-60,50},{60,-50},{60,50}},
            color={0,0,0},
            thickness=0.5),
          Line(points={{-60,0},{-100,0}}, color={0,127,255}),
          Line(points={{60,0},{100,0}}, color={0,127,255}),
          Text(
            extent={{-173,104},{175,62}},
            lineColor={0,0,0},
            textString="zeta=%zeta")}),
    Documentation(info="<html>
<p>
This pressure drop component defines a
simple, generic orifice, where the loss factor &zeta; is provided
for one flow direction (e.g., from loss table of a book):
</p>
 
<pre>   &Delta;p = 0.5*&zeta;*&rho;*v*|v|
      = 8*&zeta;/(&pi;^2*D^4*&rho;) * m_flow*|m_flow|
</pre>
 
<p>
where
</p>
<ul>
<li> &Delta;p is the pressure drop: &Delta;p = port_a.p - port_b.p</li>
<li> D is the diameter of the orifice at the position where
     &zeta; is defined (either at port_a or port_b). If the orifice has not a 
     circular cross section, D = 4*A/P, where A is the cross section
     area and P is the wetted perimeter.</li>
<li> &zeta; is the loss factor with respect to D 
     that depends on the geometry of
     the orifice. In the turbulent flow regime, it is assumed that
     &zeta; is constant.<br>
     For small mass flow rates, the flow is laminar and is approximated 
     by a polynomial that has a finite derivative for m_flow=0.</li>
<li> v is the mean velocity.</li>
<li> &rho; is the upstream density.</li>
</ul>
 
<p>
Since the pressure loss factor zeta is provided only for a mass flow
from port_a to port_b, the pressure loss is not correct when the
flow is reversing. If reversing flow only occurs in a short time interval,
this is most likely uncritical. If significant reversing flow
can appear, this component should not be used.
</p>
</html>"));
end SimpleGenericOrifice;

model SharpEdgedOrifice
    "Pressure drop due to sharp edged orifice (for both flow directions)"
    import NonSI = Modelica.SIunits.Conversions.NonSIunits;
  extends BaseClasses.QuadraticTurbulent.BaseModel(final data=
          BaseClasses.QuadraticTurbulent.LossFactorData.sharpEdgedOrifice(
          diameter,
          leastDiameter,
          length,
          alpha));
  parameter SI.Length length "Length of orifice";
  parameter SI.Diameter diameter
      "Inner diameter of pipe (= same at port_a and port_b)";
  parameter SI.Diameter leastDiameter "Smallest diameter of orifice";
  parameter NonSI.Angle_deg alpha "Angle of orifice";
  annotation (defaultComponentName="orifice",
    Documentation(info="<html>
</html>"),
    Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
              100}},
          grid={1,1}), graphics={
          Text(
            extent={{-150,90},{150,130}},
            lineColor={0,0,255},
            fillPattern=FillPattern.HorizontalCylinder,
            fillColor={0,127,255},
            textString="%name"),
          Rectangle(
            extent={{-100,60},{100,-60}},
            lineColor={0,0,0},
            fillPattern=FillPattern.HorizontalCylinder,
            fillColor={192,192,192}),
          Rectangle(
            extent={{-100,50},{100,-50}},
            lineColor={0,0,0},
            fillPattern=FillPattern.HorizontalCylinder,
            fillColor={0,127,255}),
          Polygon(
            points={{-25,50},{-25,7},{35,45},{35,50},{-25,50}},
            lineColor={0,0,0},
            fillPattern=FillPattern.HorizontalCylinder,
            fillColor={255,255,255}),
          Polygon(
            points={{-24.5,-5},{-24.5,-50},{35.5,-50},{35.5,-45},{-24.5,-5}},
            lineColor={0,0,0},
            fillColor={255,255,255},
            fillPattern=FillPattern.Backward)}),
    Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
              100,100}},
          grid={1,1}), graphics={
          Rectangle(
            extent={{-100,60},{100,-60}},
            lineColor={0,0,0},
            fillColor={255,255,255},
            fillPattern=FillPattern.Solid),
          Polygon(
            points={{-30,60},{-30,12},{30,50},{30,60},{-30,60}},
            lineColor={0,0,0},
            fillColor={255,255,255},
            fillPattern=FillPattern.Backward),
          Polygon(
            points={{-30,-10},{-30,-60},{30,-60},{30,-50},{-30,-10}},
            lineColor={0,0,0},
            fillColor={255,255,255},
            fillPattern=FillPattern.Backward),
          Line(
            points={{-82,-60},{-82,60}},
            color={0,0,255},
            arrow={Arrow.Filled,Arrow.Filled}),
          Text(
            extent={{-78,16},{-44,-8}},
            lineColor={0,0,255},
            fillColor={0,0,255},
            fillPattern=FillPattern.Solid,
            textString="diameter"),
          Line(
            points={{-30,-10},{-30,12}},
            color={0,0,255},
            arrow={Arrow.Filled,Arrow.Filled}),
          Text(
            extent={{-24,14},{8,-10}},
            lineColor={0,0,255},
            fillColor={0,0,255},
            fillPattern=FillPattern.Solid,
            textString="leastDiameter"),
          Text(
            extent={{-20,84},{18,70}},
            lineColor={0,0,255},
            fillColor={0,0,255},
            fillPattern=FillPattern.Solid,
            textString="length"),
          Line(
            points={{30,68},{-30,68}},
            color={0,0,255},
            arrow={Arrow.Filled,Arrow.Filled}),
          Line(
            points={{16,40},{32,18},{36,-2},{34,-20},{20,-42}},
            color={0,0,255},
            arrow={Arrow.Filled,Arrow.Filled}),
          Text(
            extent={{38,8},{92,-6}},
            lineColor={0,0,255},
            fillColor={0,0,255},
            fillPattern=FillPattern.Backward,
            textString="alpha")}));

end SharpEdgedOrifice;

model SuddenExpansion
    "Pressure drop in pipe due to suddenly expanding area (for both flow directions)"
  extends BaseClasses.QuadraticTurbulent.BaseModel(final data=
          BaseClasses.QuadraticTurbulent.LossFactorData.suddenExpansion(
          diameter_a, diameter_b));
  parameter SI.Diameter diameter_a "Inner diameter of pipe at port_a";
  parameter SI.Diameter diameter_b "Inner diameter of pipe at port_b";

  annotation (
    Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
              100,100}},
          grid={1,1}), graphics={
          Line(points={{0,40},{-100,40},{-100,-40},{0,-40},{0,-100},{100,-100},
                {100,100},{0,100},{0,40}}, color={0,0,0}),
          Rectangle(
            extent={{-100,40},{0,-40}},
            lineColor={255,255,255},
            fillColor={255,255,255},
            fillPattern=FillPattern.Solid),
          Rectangle(
            extent={{0,100},{100,-100}},
            lineColor={255,255,255},
            fillColor={255,255,255},
            fillPattern=FillPattern.Solid),
          Line(points={{0,40},{-100,40},{-100,-40},{0,-40},{0,-100},{100,-100},
                {100,100},{0,100},{0,40}}, color={0,0,0}),
          Line(
            points={{-60,-40},{-60,40}},
            color={0,0,255},
            arrow={Arrow.Filled,Arrow.Filled}),
          Text(
            extent={{-50,16},{-26,-10}},
            lineColor={0,0,255},
            fillColor={0,0,255},
            fillPattern=FillPattern.Solid,
            textString="diameter_a"),
          Line(
            points={{34,-100},{34,100}},
            color={0,0,255},
            arrow={Arrow.Filled,Arrow.Filled}),
          Text(
            extent={{54,16},{78,-10}},
            lineColor={0,0,255},
            fillColor={0,0,255},
            fillPattern=FillPattern.Solid,
            textString="diameter_b")}),
    Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{100,
              100}},
          grid={1,1}), graphics={
          Text(
            extent={{-150,90},{150,130}},
            lineColor={0,0,255},
            fillPattern=FillPattern.HorizontalCylinder,
            fillColor={0,127,255},
            textString="%name"),
          Rectangle(
            extent={{-100,60},{100,-60}},
            lineColor={0,0,0},
            fillPattern=FillPattern.HorizontalCylinder,
            fillColor={192,192,192}),
          Rectangle(
            extent={{-100,20},{0,-20}},
            lineColor={0,0,0},
            fillPattern=FillPattern.HorizontalCylinder,
            fillColor={0,127,255}),
          Rectangle(
            extent={{0,50},{100,-50}},
            lineColor={0,0,0},
            fillPattern=FillPattern.HorizontalCylinder,
            fillColor={0,127,255})}),
      Documentation(info="<html>
 
</html>"));
end SuddenExpansion;

  model MultiPort
    "Multiply a port; useful if multiple connections shall be made to a port exposing a state"

    function positiveMax
      input Real x;
      output Real y;
    algorithm
      y :=max(x, 1e-10);
    end positiveMax;

    import Modelica.Constants;

    replaceable package Medium=Modelica.Media.Interfaces.PartialMedium annotation(choicesAllMatching);

    // Ports
    parameter Integer nPorts_b=1
      "Number of outlet ports (mass is distributed evenly between the outlet ports";
    Modelica_Fluid.Interfaces.FluidPort_a port_a(
      redeclare package Medium=Medium) 
      annotation (Placement(transformation(extent={{-50,-10},{-30,10}},
            rotation=0)));
    Modelica_Fluid.Interfaces.FluidPorts_b[nPorts_b] ports_b(
      redeclare each package Medium=Medium) 
      annotation (Placement(transformation(extent={{30,40},{50,-40}},
                                  rotation=0)));

    Medium.MassFraction[nPorts_b,Medium.nXi] ports_b_Xi_inStream
      "inStream mass fractions at ports_b";
    Medium.ExtraProperty[nPorts_b,Medium.nC] ports_b_C_inStream
      "inStream extra properties at ports_b";

    annotation (Icon(coordinateSystem(preserveAspectRatio=true,  extent={{-40,
              -100},{40,100}}), graphics={
          Line(
            points={{-40,0},{40,0}},
            color={0,128,255},
            thickness=1),
          Line(
            points={{-40,0},{40,26}},
            color={0,128,255},
            thickness=1),
          Line(
            points={{-40,0},{40,-26}},
            color={0,128,255},
            thickness=1),
          Text(
            extent={{-150,100},{150,60}},
            lineColor={0,0,255},
            textString="%name")}),
                            Documentation(info="<html>
<p>
This model is useful if multiple connections shall be made to a port of a volume model exposing a state,
like a pipe with ModelStructure av_vb. 
The mixing is shifted into the volume connected to port_a and the result is propageted back to each ports_b.
</p>
<p>
If multiple connections were directly made to the volume,
then ideal mixing would take place in the connection set, outside the volume. This is normally not intended.
</p>
</html>"),
      Diagram(coordinateSystem(preserveAspectRatio=true,  extent={{-40,-100},{
              40,100}}),
              graphics));

  equation
    // Only one connection allowed to a port to avoid unwanted ideal mixing
    for i in 1:nPorts_b loop
      assert(cardinality(ports_b[i]) <= 1,"
each ports_b[i] of boundary shall at most be connected to one component.
If two or more connections are present, ideal mixing takes
place with these connections, which is usually not the intention
of the modeller. Increase nPorts_b to add an additional port.
");
    end for;

    // mass and momentum balance
    0 = port_a.m_flow + sum(ports_b.m_flow);
    ports_b.p = fill(port_a.p, nPorts_b);

    // expose stream values from port_a to ports_b
    ports_b.h_outflow = fill(inStream(port_a.h_outflow), nPorts_b);
    ports_b.Xi_outflow = fill(inStream(port_a.Xi_outflow), nPorts_b);
    ports_b.C_outflow = fill(inStream(port_a.C_outflow), nPorts_b);

    // mixing at port_a
    port_a.h_outflow = sum({positiveMax(ports_b[j].m_flow)*inStream(ports_b[j].h_outflow) for j in 1:nPorts_b})
                         / sum({positiveMax(ports_b[j].m_flow) for j in 1:nPorts_b});
    for j in 1:nPorts_b loop
       ports_b_Xi_inStream[j,:] = inStream(ports_b[j].Xi_outflow);
       ports_b_C_inStream[j,:] = inStream(ports_b[j].C_outflow);
    end for;
    for i in 1:Medium.nXi loop
      port_a.Xi_outflow[i] = (positiveMax(ports_b.m_flow)*ports_b_Xi_inStream[:,i])
                           / sum(positiveMax(ports_b.m_flow));
    end for;
    for i in 1:Medium.nC loop
      port_a.C_outflow[i] = (positiveMax(ports_b.m_flow)*ports_b_C_inStream[:,i])
                           / sum(positiveMax(ports_b.m_flow));
    end for;
  end MultiPort;

  model TeeJunctionIdeal
    "Splitting/joining component with static balances for an infinitesimal control volume"
    extends Modelica_Fluid.Fittings.BaseClasses.PartialTeeJunction;

  equation
    connect(port_1, port_2) annotation (Line(
        points={{-100,0},{100,0}},
        color={0,127,255},
        smooth=Smooth.None));
    connect(port_1, port_3) annotation (Line(
        points={{-100,0},{0,0},{0,100}},
        color={0,127,255},
        smooth=Smooth.None));
    annotation(Documentation(info="<html>
  This model is the simplest implementation for a splitting/joining component for
  three flows. Its use is not required. It just formulates the balance
  equations in the same way that the connect symmantics would formulate them anyways.
  The main advantage of using this component is, that the user does not get
  confused when looking at the specific enthalpy at each port which might be confusing
  when not using a splitting/joining component. The reason for the confusion is that one exmanins the mixing
  enthalpy of the infinitesimal control volume introduced with the connect statement when
  looking at the specific enthalpy in the connector which
  might not be equal to the specific enthalpy at the port in the \"real world\".</html>"),
      Icon(coordinateSystem(
          preserveAspectRatio=false,
          extent={{-100,-100},{100,100}},
          grid={1,1}), graphics),
      Diagram(coordinateSystem(
          preserveAspectRatio=false,
          extent={{-100,-100},{100,100}},
          grid={1,1}), graphics));

  end TeeJunctionIdeal;

  model TeeJunctionVolume
    "Splitting/joining component with static balances for a dynamic control volume"
    extends Modelica_Fluid.Fittings.BaseClasses.PartialTeeJunction;
    extends Modelica_Fluid.Vessels.BaseClasses.PartialLumpedVolume;

    parameter SI.Volume V "Mixing volume inside junction";

  equation
    // Only one connection allowed to a port to avoid unwanted ideal mixing
    assert(cardinality(port_1) <= 1,"
port_1 of volume can at most be connected to one component.
If two or more connections are present, ideal mixing takes
place with these connections which is usually not the intention
of the modeller.
");
    assert(cardinality(port_2) <= 1,"
port_2 of volume can at most be connected to one component.
If two or more connections are present, ideal mixing takes
place with these connections which is usually not the intention
of the modeller.
");
    assert(cardinality(port_3) <= 1,"
port_3 of volume can at most be connected to one component.
If two or more connections are present, ideal mixing takes
place with these connections which is usually not the intention
of the modeller.
");

    // Boundary conditions
    port_1.h_outflow = medium.h;
    port_2.h_outflow = medium.h;
    port_3.h_outflow = medium.h;

    port_1.Xi_outflow = medium.Xi;
    port_2.Xi_outflow = medium.Xi;
    port_3.Xi_outflow = medium.Xi;

    port_1.C_outflow = C;
    port_2.C_outflow = C;
    port_3.C_outflow = C;

    // Mass balances
    fluidVolume = V;
    ms_flow = port_1.m_flow + port_2.m_flow + port_3.m_flow "Mass balance";
    msXi_flow = port_1.m_flow*actualStream(port_1.Xi_outflow)
                + port_2.m_flow*actualStream(port_2.Xi_outflow)
                + port_3.m_flow*actualStream(port_3.Xi_outflow)
      "Component mass balances";

    msC_flow  = port_1.m_flow*actualStream(port_1.C_outflow)
              + port_2.m_flow*actualStream(port_2.C_outflow)
              + port_3.m_flow*actualStream(port_3.C_outflow)
      "Trace substance mass balances";

    // Momentum balance (suitable for compressible media)
    port_1.p = medium.p;
    port_2.p = medium.p;
    port_3.p = medium.p;

    // Energy balance
    Hs_flow = port_1.m_flow*actualStream(port_1.h_outflow)
              + port_2.m_flow*actualStream(port_2.h_outflow)
              + port_3.m_flow*actualStream(port_3.h_outflow);
    Qs_flow = 0;
    Ws_flow = 0;

    annotation (Documentation(info="<html>
  This model introduces a mixing volume into a junction. 
  This might be useful to examine the non-ideal mixing taking place in a real junction.</html>"),
  Icon(coordinateSystem(
          preserveAspectRatio=true,
          extent={{-100,-100},{100,100}},
          grid={1,1}), graphics={Ellipse(
            extent={{-9,10},{11,-10}},
            lineColor={0,0,0},
            fillColor={0,0,0},
            fillPattern=FillPattern.Solid)}),
      Diagram(coordinateSystem(
          preserveAspectRatio=false,
          extent={{-100,-100},{100,100}},
          grid={1,1}), graphics));
  end TeeJunctionVolume;

  model GenericStaticHead "Models two ports at different heights"
    import Modelica.Constants.pi;

    // Static head
    parameter SI.Length height_ab "Height(port_b) - Height(port_a)" 
        annotation(Dialog(group="Static head"));

    extends Modelica_Fluid.Fittings.BaseClasses.PartialTwoPortPressureLoss(
      redeclare replaceable model PressureLoss = 
      Modelica_Fluid.Pipes.BaseClasses.PressureLoss.NominalLaminarFlow (
        height_ab = height_ab,
        g = system.g,
        dp_nominal = 1,
        m_flow_nominal = 1,
        m_flow_start = m_flow_start,
        p_a_start = system.p_start + 0.5*dp_start,
        p_b_start = system.p_start - 0.5*dp_start,
        nParallel = 1,
        length = {0},
        crossArea=fill(Modelica.Constants.pi/4*2.54e-2^2, 2),
        perimeter={Modelica.Constants.pi*2.54e-2},
        roughness={2.5e-5},
        allowFlowReversal=allowFlowReversal,
        momentumDynamics=Types.Dynamics.SteadyState));

    annotation (defaultComponentName="staticHead",
          Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},
              {100,100}}), graphics={Rectangle(
            extent={{-100,60},{100,-60}},
            lineColor={0,0,0},
            fillPattern=FillPattern.HorizontalCylinder,
            fillColor={0,127,255})}),        Documentation(info="<html>
<p>
This component is intended for early designs and later replacement by more detailed models. 
It describes the static head due to the height difference between its two ports. 
</p>
<p>
Per default a small regularization with a linear pressure loss of 1Pa per 1kg/s is configured. 
The regularization can be changed for the PressureLoss model.
</p>
</html>", revisions="<html>
<ul>
<li><i>8 Dec 2008</i>
    by Ruediger Franke:<br>
       Introduce small nominal pressure loss for regularization</li>
<li><i>31 Oct 2007</i>
    by <a href=\"mailto:jonas@modelon.se\">Jonas Eborn</a>:<br>
       Changed to flow-direction dependent density</li>
<li><i>2 Nov 2005</i>
    by <a href=\"mailto:francesco.casella@polimi.it\">Francesco Casella</a>:<br>
       Added to Modelica_Fluid</li>
</ul>
</html>"));
  end GenericStaticHead;

  annotation (Documentation(info="<html>
<p>
This sublibrary contains models and functions providing pressure 
loss correlations. All models in this library have the property
that no mass and no energy is stored in the component. Therefore,
none of the models has a state. The basic correlations are implemented
with functions of sublibrary
<a href=\"Modelica://Modelica_Fluid.PressureLosses.Utilities\">PressureLosses.Utilities</a>
These functions might also be directly called 
(e.g. in another component implementation).
</p>
 
<p>
All functions are continuous and have a finite, non-zero, smooth, first derivative.
The functions are all guaranteed to be strict monontonically increasing.
The mentioned properties guarantee that a unique inverse of every
function exists. Note, the usual quadratic pressure loss correlation
</p>
 
<ul>
<li> in the form m_flow = f(dp) has an infinite derivative at zero 
     mass flow rate and is therefore problematic to use.</li>
<li> in the form dp = f(m_flow) has a zero derivative at zero mass flow rate
     and is therefore problematic to invert, since the inverse function has
     then an infinite derivative at zero mass flow rate.</li>
</ul>
<p>
The two mentioned problems are solved in this package by approximating
the characteristics around zero mass flow rates with appropriate
polynomials. The monotonicity is guaranteed using results from:
</p>
 
<dl>
<dt> Fritsch F.N. and Carlson R.E. (1980):</dt>
<dd> <b>Monotone piecewise cubic interpolation</b>.
     SIAM J. Numerc. Anal., Vol. 17, No. 2, April 1980, pp. 238-246</dd>
</dl>
 
</html>", revisions="<html>
<ul>
<li><i>Jan. 3, 2006</i>
    by <a href=\"mailto:Martin.Otter@DLR.de\">Martin Otter</a>:<br>
    New design and implementation based on previous iterations.</li>
</ul>
</html>"));

  package BaseClasses
    extends Modelica_Fluid.Icons.BaseClassLibrary;

    model SimpleGenericPressureLoss
      "SimpleGenericPressureLoss: Simple pressure loss component defined by two constants (diameter, zeta) for the quadratic turbulent regime"

      extends Modelica_Fluid.Interfaces.PartialPressureLoss(
        final n = 1);

      input Real zeta "Loss factor for flow of state[1] -> state[2]";
      parameter SI.Diameter diameter
        "Diameter at which zeta is defined (either state[1] or state[2])";

      // Advanced
      parameter Boolean from_dp = true
        "= true to use m_flow = f(dp) else dp = f(m_flow)" 
        annotation (Evaluate=true, Dialog(tab="Advanced"));
      parameter SI.Pressure dp_small = 1 "Turbulent flow if |dp| >= dp_small" 
        annotation(Dialog(tab="Advanced", enable=from_dp));
      parameter Medium.MassFlowRate m_flow_small = 0.01
        "Turbulent flow if |m_flow| >= m_flow_small" 
        annotation(Dialog(tab = "Advanced", enable=not from_dp));

    equation
      /*
   dp = 0.5*zeta*d*v*|v|
      = 0.5*zeta*d*1/(d*A)^2 * m_flow * |m_flow|
      = 0.5*zeta/A^2 *1/d * m_flow * |m_flow|
      = k/d * m_flow * |m_flow| 
   k  = 0.5*zeta/A^2
      = 0.5*zeta/(pi*(D/2)^2)^2
      = 8*zeta/(pi*D^2)^2 
  */
      if from_dp then
        m_flow[1] = Utilities.regRoot2(
            dp[1],
            dp_small,
            Medium.density(state[1])/lossConstant_D_zeta(diameter, zeta),
            Medium.density(state[2])/lossConstant_D_zeta(diameter, zeta));
      else
        dp[1] = Utilities.regSquare2(
            m_flow[1],
            m_flow_small,
            lossConstant_D_zeta(diameter, zeta)/Medium.density(state[1]),
            lossConstant_D_zeta(diameter, zeta)/Medium.density(state[2]));
      end if;

      annotation (Icon(coordinateSystem(
              preserveAspectRatio=false,
              extent={{-100,-100},{100,100}},
              grid={1,1}), graphics={Line(
              points={{-60,-50},{-60,50},{60,-50},{60,50}},
              color={0,0,0},
              thickness=0.5)}),
    Documentation(info="<html>
<p>
This pressure drop component defines a
simple, generic orifice, where the loss factor &zeta;=zeta is provided
for one flow direction (e.g., from loss table of a book):
</p>
 
<pre>   &Delta;p = 0.5*&zeta;*&rho;*v*|v|
      = 8*&zeta;/(&pi;^2*D^4*&rho;) * m_flow*|m_flow|
</pre>
 
<p>
where
</p>
<ul>
<li> &Delta;p is the pressure drop: &Delta;p = port_a.p - port_b.p</li>
<li> D is the diameter of the orifice at the position where
     &zeta; is defined (either at port_a or port_b). If the orifice has not a 
     circular cross section, D = 4*A/P, where A is the cross section
     area and P is the wetted perimeter.</li>
<li> &zeta; is the loss factor with respect to D 
     that depends on the geometry of
     the orifice. In the turbulent flow regime, it is assumed that
     &zeta; is constant.<br>
     For small mass flow rates, the flow is laminar and is approximated 
     by a polynomial that has a finite derivative for m_flow=0.</li>
<li> v is the mean velocity.</li>
<li> &rho; is the upstream density.</li>
</ul>
 
<p>
Since the pressure loss factor zeta is provided only for a mass flow
from port_a to port_b, the pressure loss is not correct when the
flow is reversing. If reversing flow only occurs in a short time interval,
this is most likely uncritical. If significant reversing flow
can appear, this component should not be used.
</p>
</html>"));
    end SimpleGenericPressureLoss;

    function lossConstant_D_zeta "Return the loss constant 8*zeta/(pi^2*D^4)"
          extends Modelica.Icons.Function;

      input SI.Diameter D "Diameter at port_a or port_b";
      input Real zeta
        "Constant pressure loss factor with respect to D (i.e., either port_a or port_b)";
      output Real k "Loss constant (= 8*zeta/(pi^2*D^4))";

      annotation (Documentation(info="<html>
 
</html>"));
    algorithm
      k :=8*zeta/(Modelica.Constants.pi*Modelica.Constants.pi*D*D*D*D);
    end lossConstant_D_zeta;

    package QuadraticTurbulent
      "Pressure loss components that are mainly defined by a quadratic turbulent regime with constant loss factor data"
     record LossFactorData
        "Data structure defining constant loss factor data for dp = zeta*rho*v*|v|/2 and functions providing the data for some loss types"

            extends Modelica.Icons.Record;

      SI.Diameter diameter_a "Diameter at port_a" annotation(Dialog);
      SI.Diameter diameter_b "Diameter at port_b" annotation(Dialog);
      Real zeta1 "Loss factor for flow port_a -> port_b" annotation(Dialog);
      Real zeta2 "Loss factor for flow port_b -> port_a" annotation(Dialog);
      SI.ReynoldsNumber Re_turbulent
          "Loss factors suited for Re >= Re_turbulent"                            annotation(Dialog);
      SI.Diameter D_Re "Diameter used to compute Re" annotation(Dialog);
      Boolean zeta1_at_a = true
          "dp = zeta1*(if zeta1_at_a then d_a*v_a^2/2 else d_b*v_b^2/2)" 
                                                                        annotation(Dialog);
      Boolean zeta2_at_a = false
          "dp = -zeta2*(if zeta2_at_a then d_a*v_a^2/2 else d_b*v_b^2/2)" 
                                                                         annotation(Dialog);
      Boolean zetaLaminarKnown = false
          "= true, if zeta = c0/Re in laminar region"                              annotation(Dialog);
      Real c0 = 1
          "zeta = c0/Re; dp = zeta*d_Re*v_Re^2/2, Re=v_Re*D_Re*d_Re/eta_Re)"         annotation(Dialog(enable=zetaLaminarKnown));

      annotation (preferedView="info", Documentation(info="<html>
<p>
This record defines the pressure loss factors of a pipe
segment (orifice, bending etc.) with a minimum amount of data.
If available, data should be provided for <b>both flow directions</b>,
i.e., flow from port_a to port_b and from port_b to port_a, 
as well as for the <b>laminar</b> and the <b>turbulent</b> region.
It is also an option to provide the loss factor <b>only</b> for the
<b>turbulent</b> region for a flow from port_a to port_b.
</p>
<p>
The following equations are used:
</p>
<pre>   &Delta;p = 0.5*&zeta;*&rho;*v*|v|
      = 0.5*&zeta;/A^2 * (1/&rho;) * m_flow*|m_flow|
      = 8*&zeta;/(&pi;^2*D^4*&rho;) * m_flow*|m_flow|
        Re = |v|*D*&rho;/&eta;
</pre>
<table border=1 cellspacing=0 cellpadding=2>
<tr><td><b>flow type</b></td>
    <td><b>&zeta;</b> = </td>
    <td><b>flow region</b></td></tr>
<tr><td>turbulent</td>
    <td><b>zeta1</b> = const.</td>
    <td>Re &ge;  Re_turbulent, v &ge; 0</td></tr>
<tr><td></td>
    <td><b>zeta2</b> = const.</td>
    <td>Re &ge; Re_turbulent, v &lt; 0</td></tr>
<tr><td>laminar</td>
    <td><b>c0</b>/Re</td>
    <td>both flow directions, Re small; c0 = const.</td></tr>
</table>
<p>
where
</p>
<ul>
<li> &Delta;p is the pressure drop: &Delta;p = port_a.p - port_b.p</li>
<li> v is the mean velocity.</li>
<li> &rho; is the density.</li>
<li> &zeta; is the loss factor that depends on the geometry of
     the pipe. In the turbulent flow regime, it is assumed that
     &zeta; is constant and is given by \"zeta1\" and
     \"zeta2\" depending on the flow direction.<br>
     When the Reynolds number Re is below \"Re_turbulent\", the
     flow is laminar for small flow velocities. For higher 
     velocities there is a transition region from 
     laminar to turbulent flow. The loss factor for
     laminar flow at small velocities is defined by the often occuring
     approximation c0/Re. If c0 is different for the two
     flow directions, the mean value has to be used 
     (c0 = (c0_ab + c0_ba)/2).<li>
<li> The equation \"&Delta;p = 0.5*&zeta;*&rho;*v*|v|\" is either with
     respect to port_a or to port_b, depending on the definition
     of the particular loss factor &zeta; (in some references loss
     factors are defined with respect to port_a, in other references
     with respect to port_b).</li>
 
<li> Re = |v|*D_Re*&rho;/&eta; = |m_flow|*D_Re/(A_Re*&eta;) 
     is the Reynolds number at the smallest cross
     section area. This is often at port_a or at port_b, but can
     also be between the two ports. In the record, the diameter
     D_Re of this smallest cross section area has to be provided, as
     well, as Re_turbulent, the absolute value of the 
     Reynolds number at which
     the turbulent flow starts. If Re_turbulent is different for
     the two flow directions, use the smaller value as Re_turbulent.</li>
<li> D is the diameter of the pipe. If the pipe has not a 
     circular cross section, D = 4*A/P, where A is the cross section
     area and P is the wetted perimeter.</li>
<li> A is the cross section area with A = &pi;(D/2)^2.
<li> &eta; is the dynamic viscosity.</li>
</ul>
<p>
The laminar and the transition region is usually of
not much technical interest because the operating point is
mostly in the turbulent regime. For simplification and for
numercial reasons, this whole region is described by two
polynomials of third order, one polynomial for m_flow &ge; 0 
and one for m_flow &lt; 0. The polynomials start at 
Re = |m_flow|*4/(&pi;*D_Re*&eta;), where D_Re is the
smallest diameter between port_a and port_b.
The common derivative
of the two polynomials at Re = 0 is
computed from the equation \"c0/Re\". Note, the pressure drop
equation above in the laminar region is always defined
with respect to the smallest diameter D_Re.
</p>
<p>
If no data for c0 is available, the derivative at Re = 0 is computed in such
a way, that the second derivatives of the two polynomials
are identical at Re = 0. The polynomials are constructed, such that
they smoothly touch the characteristic curves in the turbulent
regions. The whole characteristic is therefore <b>continuous</b>
and has a <b>finite</b>, <b>continuous first derivative everywhere</b>.
In some cases, the constructed polynomials would \"vibrate\". This is 
avoided by reducing the derivative at Re=0 in such a way that
the polynomials are guaranteed to be monotonically increasing.
The used sufficient criteria for monotonicity follows from:
</p>
 
<dl>
<dt> Fritsch F.N. and Carlson R.E. (1980):</dt>
<dd> <b>Monotone piecewise cubic interpolation</b>.
     SIAM J. Numerc. Anal., Vol. 17, No. 2, April 1980, pp. 238-246</dd>
</dl>
</html>"));

       encapsulated function wallFriction
          "Return pressure loss data due to friction in a straight pipe with walls of nonuniform roughness (not useful for smooth pipes, since zeta is no function of Re)"
          import
            Modelica_Fluid.Fittings.BaseClasses.QuadraticTurbulent.LossFactorData;
          import lg = Modelica.Math.log10;
          import SI = Modelica.SIunits;

         input SI.Length length "Length of pipe" annotation(Dialog);
         input SI.Diameter diameter "Inner diameter of pipe" annotation(Dialog);
         input SI.Length roughness(min=1e-10)
            "Absolute roughness of pipe (> 0 required, details see info layer)"
                                                                               annotation(Dialog);
         output LossFactorData data
            "Pressure loss factors for both flow directions";
         annotation (Icon(coordinateSystem(
                preserveAspectRatio=false,
                extent={{-100,-100},{100,100}},
                grid={1,1}), graphics={Rectangle(
                  extent={{-100,50},{100,-50}},
                  lineColor={0,0,0},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid)}),
                                   Diagram(coordinateSystem(
                preserveAspectRatio=false,
                extent={{-100,-100},{100,100}},
                grid={1,1}), graphics={
                Rectangle(
                  extent={{-100,64},{100,-64}},
                  lineColor={0,0,0},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Backward),
                Rectangle(
                  extent={{-100,50},{100,-49}},
                  lineColor={0,0,0},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Line(
                  points={{-60,-49},{-60,50}},
                  color={0,0,255},
                  arrow={Arrow.Filled,Arrow.Filled}),
                Text(
                  extent={{-50,16},{6,-10}},
                  lineColor={0,0,255},
                  fillColor={0,0,255},
                  fillPattern=FillPattern.Solid,
                  textString="diameter"),
                Line(
                  points={{-100,74},{100,74}},
                  color={0,0,255},
                  arrow={Arrow.Filled,Arrow.Filled}),
                Text(
                  extent={{-34,92},{34,74}},
                  lineColor={0,0,255},
                  fillColor={0,0,255},
                  fillPattern=FillPattern.Solid,
                  textString="length")}),
           Documentation(info="<html>
<p>
Friction in straight pipe with walls of nonuniform roughness 
(commercial pipes) in the region that does not depend on the Reynolds-number
</p>
<p>
The loss factors are given for mass flow rates from 
port_a to port_b as:
</p>
<pre>
  turbulent flow (Idelchik 1994, diagram 2-5, p. 117)
     zeta = (L/D)/(2*lg(3.7 / &Delta;))^2, for Re >= 560/&Delta;
&nbsp;
     for Re &ge; 560/&Delta; the loss factor does not depend on the
     Reynolds number. For Re &ge; 4000, the flow is turbulent,
     but depends both on &Delta; and slightly on Re.
&nbsp;
  laminar flow (Idelchick 1994, diagram 2-1, p. 110):
     zeta = 64*(L/D)/Re
</pre>
<p>
where
</p>
<ul>
<li> D is the inner pipe diameter</li>
<li> L is the lenght of the pipe</li>
<li> &Delta; = &delta;/D is the relative roughness where &delta; is
     the absolute \"roughness\", i.e., the averaged height of asperities in the pipe.
     (&delta; may change over time due to growth of surface asperities during
      service, see [Idelchick 1994, p. 85, Tables 2-1, 2-2]).</li>
</ul>
 
<p>
Since the LossFactorData record can only describe loss factors that depend
on geometry (but, e.g., not on the Reynolds number), only the region
with Re &ge; 560/&Delta; is described by this data. Still, the turbulent
region with the above zeta is defined to start at Re=4000, since otherwise
the approximation for Re &lt; 560/&Delta; is too bad.
</p>
 
<p>
The absolute roughness <font face=\"Symbol\">d</font> has usually to
be estimated. In <i>[Idelchik 1994, pp. 105-109,
Table 2-5; Miller 1990, p. 190, Table 8-1]</i> many examples are given.
As a short summary:
</p>
<table border=1 cellspacing=0 cellpadding=2>
  <tr><td><b>Smooth pipes</b></td>
      <td>Drawn brass, coper, aluminium, glass, etc.</td>
      <td><font face=\"Symbol\">d</font> = 0.0025 mm</td>
  </tr>
  <tr><td rowspan=\"3\"><b>Steel pipes</b></td>
      <td>New smooth pipes</td>
      <td><font face=\"Symbol\">d</font> = 0.025 mm</td>
  </tr>
  <tr><td>Mortar lined, average finish</td>
      <td><font face=\"Symbol\">d</font> = 0.1 mm</td>
  </tr>
  <tr><td>Heavy rust</td>
      <td><font face=\"Symbol\">d</font> = 1 mm</td>
  </tr>
  <tr><td rowspan=\"3\"><b>Concrete pipes</b></td>
      <td>Steel forms, first class workmanship</td>
      <td><font face=\"Symbol\">d</font> = 0.025 mm</td>
  </tr>
  <tr><td>Steel forms, average workmanship</td>
      <td><font face=\"Symbol\">d</font> = 0.1 mm</td>
  </tr>
  <tr><td>Block linings</td>
      <td><font face=\"Symbol\">d</font> = 1 mm</td>
  </tr>
</table>
</html>"));
        protected
         Real Delta = roughness/diameter "relative roughness";
       algorithm
         data.diameter_a          := diameter;
         data.diameter_b          := diameter;
         data.zeta1        := (length/diameter)/(2*lg(3.7 /Delta))^2;
         data.zeta2        := data.zeta1;
         data.Re_turbulent := 4000
            ">= 560/Delta flow does not depend on Re, but interpolation is bad";
         data.D_Re         := diameter;
         data.zeta1_at_a   := true;
         data.zeta2_at_a   := false;
         data.zetaLaminarKnown := true;
         data.c0               := 64*(length/diameter);
       end wallFriction;

       encapsulated function suddenExpansion
          "Return pressure loss data for sudden expansion or contraction in a pipe (for both flow directions)"
          import
            Modelica_Fluid.Fittings.BaseClasses.QuadraticTurbulent.LossFactorData;
          import SI = Modelica.SIunits;
         input SI.Diameter diameter_a "Inner diameter of pipe at port_a" annotation(Dialog);
         input SI.Diameter diameter_b "Inner diameter of pipe at port_b" annotation(Dialog);
         output LossFactorData data
            "Pressure loss factors for both flow directions";
         annotation (Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                    -100},{100,100}}), graphics={
                Rectangle(
                  extent={{-100,40},{0,-40}},
                  lineColor={255,255,255},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{0,100},{100,-100}},
                  lineColor={255,255,255},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Line(points={{0,40},{-100,40},{-100,-40},{0,-40},{0,-100},{100,
                      -100},{100,100},{0,100},{0,40}}, color={0,0,0})}),
                                   Diagram(coordinateSystem(
                  preserveAspectRatio=false, extent={{-100,-100},{100,100}}),
                graphics={
                Line(points={{0,40},{-100,40},{-100,-40},{0,-40},{0,-100},{
                      100,-100},{100,100},{0,100},{0,40}}, color={0,0,0}),
                Rectangle(
                  extent={{-100,40},{0,-40}},
                  lineColor={255,255,255},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Rectangle(
                  extent={{0,100},{100,-100}},
                  lineColor={255,255,255},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Line(points={{0,40},{-100,40},{-100,-40},{0,-40},{0,-100},{
                      100,-100},{100,100},{0,100},{0,40}}, color={0,0,0}),
                Line(
                  points={{-60,-40},{-60,40}},
                  color={0,0,255},
                  arrow={Arrow.Filled,Arrow.Filled}),
                Text(
                  extent={{-50,16},{-26,-10}},
                  lineColor={0,0,255},
                  fillColor={0,0,255},
                  fillPattern=FillPattern.Solid,
                  textString="diameter_a"),
                Line(
                  points={{34,-100},{34,100}},
                  color={0,0,255},
                  arrow={Arrow.Filled,Arrow.Filled}),
                Text(
                  extent={{54,16},{78,-10}},
                  lineColor={0,0,255},
                  fillColor={0,0,255},
                  fillPattern=FillPattern.Solid,
                  textString="diameter_b")}),
           Documentation(info="<html>
<p>
The loss factors are given for mass flow rates from 
port_a to port_b as:
</p>
<pre>
   A_a &lt; A_b (Idelchik 1994, diagram 4-1, p. 208):
      zeta = dp/(d_a*v_a^2/2)
           = (1 - A_a/A_b)^2 for Re_a &ge; 3.3e3 (turbulent flow)
      zeta = 30/Re           for Re_a &lt; 10    (laminar flow)
&nbsp;
   A_a &gt; A_b (Idelchik 1994, diagram 4-9, p. 216 and diagram 4-10, p. 217)
      zeta = dp/(d_b*v_b^2/2)
           = 0.5*(1 - A_b/A_a)^0.75 for Re_b &ge; 1e4 (turbulent flow)
      zeta = 30/Re                  for Re_a &lt; 10  (laminar flow)
</pre>
</html>"));
        protected
         Real A_rel;
       algorithm
         data.diameter_a          := diameter_a;
         data.diameter_b          := diameter_b;
         data.Re_turbulent := 100;
         data.zetaLaminarKnown := true;
         data.c0 := 30;

         if diameter_a <= diameter_b then
            A_rel :=(diameter_a/diameter_b)^2;
            data.zeta1 :=(1 - A_rel)^2;
            data.zeta2 :=0.5*(1 - A_rel)^0.75;
            data.zeta1_at_a :=true;
            data.zeta2_at_a :=true;
            data.D_Re := diameter_a;
         else
            A_rel :=(diameter_b/diameter_a)^2;
            data.zeta1 :=0.5*(1 - A_rel)^0.75;
            data.zeta2 :=(1 - A_rel)^2;
            data.zeta1_at_a :=false;
            data.zeta2_at_a :=false;
            data.D_Re := diameter_b;
         end if;
       end suddenExpansion;

       encapsulated function sharpEdgedOrifice
          "Return pressure loss data for sharp edged orifice (for both flow directions)"
          import NonSI = Modelica.SIunits.Conversions.NonSIunits;
          import
            Modelica_Fluid.Fittings.BaseClasses.QuadraticTurbulent.LossFactorData;
          import SI = Modelica.SIunits;
          input SI.Diameter diameter
            "Inner diameter of pipe (= same at port_a and port_b)" 
                                                                  annotation(Dialog);
          input SI.Diameter leastDiameter "Smallest diameter of orifice" 
                                                                annotation(Dialog);
          input SI.Diameter length "Length of orifice" 
                                                 annotation(Dialog);
          input NonSI.Angle_deg alpha "Angle of orifice" 
                                                        annotation(Dialog);
          output LossFactorData data
            "Pressure loss factors for both flow directions";
          annotation (
            Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},
                    {100,100}}), graphics={
                Rectangle(
                  extent={{-100,60},{100,-60}},
                  lineColor={0,0,0},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Polygon(
                  points={{-30,60},{-30,12},{30,50},{30,60},{-30,60}},
                  lineColor={0,0,0},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Backward),
                Polygon(
                  points={{-30,-10},{-30,-60},{30,-60},{30,-50},{-30,-10}},
                  lineColor={0,0,0},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Backward)}),
            Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                    -100},{100,100}}), graphics={
                Rectangle(
                  extent={{-100,60},{100,-60}},
                  lineColor={0,0,0},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Solid),
                Polygon(
                  points={{-30,60},{-30,12},{30,50},{30,60},{-30,60}},
                  lineColor={0,0,0},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Backward),
                Polygon(
                  points={{-30,-10},{-30,-60},{30,-60},{30,-50},{-30,-10}},
                  lineColor={0,0,0},
                  fillColor={255,255,255},
                  fillPattern=FillPattern.Backward),
                Line(
                  points={{-82,-60},{-82,60}},
                  color={0,0,255},
                  arrow={Arrow.Filled,Arrow.Filled}),
                Text(
                  extent={{-78,16},{-44,-8}},
                  lineColor={0,0,255},
                  fillColor={0,0,255},
                  fillPattern=FillPattern.Solid,
                  textString="diameter"),
                Line(
                  points={{-30,-10},{-30,12}},
                  color={0,0,255},
                  arrow={Arrow.Filled,Arrow.Filled}),
                Text(
                  extent={{-24,14},{8,-10}},
                  lineColor={0,0,255},
                  fillColor={0,0,255},
                  fillPattern=FillPattern.Solid,
                  textString="leastDiameter"),
                Text(
                  extent={{-20,84},{18,70}},
                  lineColor={0,0,255},
                  fillColor={0,0,255},
                  fillPattern=FillPattern.Solid,
                  textString="length"),
                Line(
                  points={{30,68},{-30,68}},
                  color={0,0,255},
                  arrow={Arrow.Filled,Arrow.Filled}),
                Line(
                  points={{16,40},{32,18},{36,-2},{34,-20},{20,-42}},
                  color={0,0,255},
                  arrow={Arrow.Filled,Arrow.Filled}),
                Text(
                  extent={{38,8},{92,-6}},
                  lineColor={0,0,255},
                  fillColor={0,0,255},
                  fillPattern=FillPattern.Backward,
                  textString="alpha")}),
            Documentation(info="<html>
<p>
Loss factor for mass flow rate from port_a to port_b
(Idelchik 1994, diagram 4-14, p. 221):
</p>
<pre>
   zeta = [(1-A0/A1) + 0.707*(1-A0/A1)^0.375]^2*(A1/A0)^2 
          for Re(A0) >= 1e5,  independent of alpha
</pre>
<p>
Loss factor for mass flow rate from port_b to port_a
(Idelchik 1994, diagram 4-13, p. 220, with A2=A1):
</p>
<pre>
   zeta = k*(1 - A0/A1)^0.75 + (1 - A0/A1)^2 + 2*sqrt(k*(1-A0/A1)^0.375) + (1- A0/A1)
          k  = 0.13 + 0.34*10^(-(3.4*LD+88.4*LD^2.3)) 
               (there is a typing error in the formula in diagram 4-13, the above
                equation corresponds to table (a) in diagram 4-12)
          LD = L/D0
          for Re(A0) >= 1e4, 40 deg &le; alpha &le; 60 deg 
                             for other values of alpha, k is given as table
                             in diagram 3-7 (this is not yet included in the function)
</pre
</html>"));
        protected
          Real D_rel=leastDiameter/diameter;
          Real LD=length/leastDiameter;
          Real k=0.13 + 0.34*10^(-(3.4*LD + 88.4*LD^2.3));
       algorithm
          data.diameter_a := diameter;
          data.diameter_b := diameter;
          data.zeta1 := ((1 - D_rel) + 0.707*(1 - D_rel)^0.375)^2*(1/D_rel)^2;
          data.zeta2 := k*(1 - D_rel)^0.75 + (1 - D_rel)^2 + 2*sqrt(k*(1 -
            D_rel)^0.375) + (1 - D_rel);
          data.Re_turbulent := 1e4;
          data.D_Re := leastDiameter;
          data.zeta1_at_a := true;
          data.zeta2_at_a := false;
          data.zetaLaminarKnown := false;
          data.c0 := 0;
       end sharpEdgedOrifice;

     end LossFactorData;

      function massFlowRate_dp
        "Return mass flow rate from constant loss factor data and pressure drop (m_flow = f(dp))"
              //import Modelica_Fluid.PressureLosses.BaseClasses.lossConstant_D_zeta;
        extends Modelica.Icons.Function;

        input SI.Pressure dp "Pressure drop (dp = port_a.p - port_b.p)";
        input SI.Density d_a "Density at port_a";
        input SI.Density d_b "Density at port_b";
        input LossFactorData data
          "Constant loss factors for both flow directions" annotation (
            choices(
            choice=Modelica_Fluid.Fittings.Utilities.QuadraticTurbulent.LossFactorData.wallFriction(),
            choice=Modelica_Fluid.Fittings.Utilities.QuadraticTurbulent.LossFactorData.suddenExpansion(),
            choice=Modelica_Fluid.Fittings.Utilities.QuadraticTurbulent.LossFactorData.sharpEdgedOrifice()));
        input SI.AbsolutePressure dp_small = 1
          "Turbulent flow if |dp| >= dp_small";
        output SI.MassFlowRate m_flow "Mass flow rate from port_a to port_b";

        annotation (smoothOrder=1, Documentation(info="<html>
<p>
Compute mass flow rate from constant loss factor and pressure drop (m_flow = f(dp)).
For small pressure drops (dp &lt; dp_small), the characteristic is approximated by 
a polynomial in order to have a finite derivative at zero mass flow rate.
</p>
</html>"));
      protected
        Real k1 = lossConstant_D_zeta(if data.zeta1_at_a then data.diameter_a else data.diameter_b,data.zeta1);
        Real k2 = lossConstant_D_zeta(if data.zeta2_at_a then data.diameter_a else data.diameter_b,data.zeta2);
      algorithm
        /*
   dp = 0.5*zeta*d*v*|v|
      = 0.5*zeta*d*1/(d*A)^2 * m_flow * |m_flow|
      = 0.5*zeta/A^2 *1/d * m_flow * |m_flow|
      = k/d * m_flow * |m_flow| 
   k  = 0.5*zeta/A^2
      = 0.5*zeta/(pi*(D/2)^2)^2
      = 8*zeta/(pi*D^2)^2
  */
        m_flow :=Utilities.regRoot2(dp, dp_small, d_a/k1, d_b/k2);
      end massFlowRate_dp;
      annotation (Documentation(info="<html>
<p>
This library provides pressure loss factors of a pipe
segment (orifice, bending etc.) with a minimum amount of data.
If available, data can be provided for <b>both flow directions</b>,
i.e., flow from port_a to port_b and from port_b to port_a, 
as well as for the <b>laminar</b> and the <b>turbulent</b> region.
It is also an option to provide the loss factor <b>only</b> for the
<b>turbulent</b> region for a flow from port_a to port_b.
Basically, the pressure drop is defined by the following
equation:
</p>
<pre>   &Delta;p = 0.5*&zeta;*&rho;*v*|v|
      = 0.5*&zeta;/A^2 * (1/&rho;) * m_flow*|m_flow|
      = 8*&zeta;/(&pi;^2*D^4*&rho;) * m_flow*|m_flow|
</pre>
<p>
where
</p>
<ul>
<li> &Delta;p is the pressure drop: &Delta;p = port_a.p - port_b.p</li>
<li> v is the mean velocity.</li>
<li> &rho; is the density.</li>
<li> &zeta; is the loss factor that depends on the geometry of
     the pipe. In the turbulent flow regime, it is assumed that
     &zeta; is constant and is given by \"zeta1\" and
     \"zeta2\" depending on the flow direction.<li>
<li> D is the diameter of the pipe segment. If this is not a 
     circular cross section, D = 4*A/P, where A is the cross section
     area and P is the wetted perimeter.</li>
</ul>
 
</html>"));

      function massFlowRate_dp_and_Re
        "Return mass flow rate from constant loss factor data, pressure drop and Re (m_flow = f(dp))"
              extends Modelica.Icons.Function;

        input SI.Pressure dp "Pressure drop (dp = port_a.p - port_b.p)";
        input SI.Density d_a "Density at port_a";
        input SI.Density d_b "Density at port_b";
        input SI.DynamicViscosity eta_a "Dynamic viscosity at port_a";
        input SI.DynamicViscosity eta_b "Dynamic viscosity at port_b";
        input LossFactorData data
          "Constant loss factors for both flow directions" annotation (
            choices(
            choice=BaseClasses.PressureLosses.QuadraticTurbulent.LossFactorData.wallFriction(),
            choice=BaseClasses.PressureLosses.QuadraticTurbulent.LossFactorData.suddenExpansion(),
            choice=BaseClasses.PressureLosses.QuadraticTurbulent.LossFactorData.sharpEdgedOrifice()));
        output SI.MassFlowRate m_flow "Mass flow rate from port_a to port_b";

        annotation (smoothOrder=1, Documentation(info="<html>
<p>
Compute mass flow rate from constant loss factor and pressure drop (m_flow = f(dp)).
If the Reynolds-number Re &ge; data.Re_turbulent, the flow
is treated as a turbulent flow with constant loss factor zeta.
If the Reynolds-number Re &lt; data.Re_turbulent, the flow
is laminar and/or in a transition region between laminar and
turbulent. This region is approximated by two
polynomials of third order, one polynomial for m_flow &ge; 0 
and one for m_flow &lt; 0. 
The common derivative
of the two polynomials at Re = 0 is
computed from the equation \"data.c0/Re\". 
</p>
<p>
If no data for c0 is available, the derivative at Re = 0 is computed in such
a way, that the second derivatives of the two polynomials
are identical at Re = 0. The polynomials are constructed, such that
they smoothly touch the characteristic curves in the turbulent
regions. The whole characteristic is therefore <b>continuous</b>
and has a <b>finite</b>, <b>continuous first derivative everywhere</b>.
In some cases, the constructed polynomials would \"vibrate\". This is 
avoided by reducing the derivative at Re=0 in such a way that
the polynomials are guaranteed to be monotonically increasing.
The used sufficient criteria for monotonicity follows from:
</p>
 
<dl>
<dt> Fritsch F.N. and Carlson R.E. (1980):</dt>
<dd> <b>Monotone piecewise cubic interpolation</b>.
     SIAM J. Numerc. Anal., Vol. 17, No. 2, April 1980, pp. 238-246</dd>
</dl>
</html>"));
      protected
        constant Real pi=Modelica.Constants.pi;
        Real k0=2*data.c0/(pi*data.D_Re^3);
        Real k1 = lossConstant_D_zeta(if data.zeta1_at_a then data.diameter_a else data.diameter_b,data.zeta1);
        Real k2 = lossConstant_D_zeta(if data.zeta2_at_a then data.diameter_a else data.diameter_b,data.zeta2);
        Real yd0
          "Derivative of m_flow=m_flow(dp) at zero, if data.zetaLaminarKnown";
        SI.AbsolutePressure dp_turbulent
          "The turbulent region is: |dp| >= dp_turbulent";
      algorithm
      /*
Turbulent region:
   Re = m_flow*(4/pi)/(D_Re*eta)  
   dp = 0.5*zeta*d*v*|v|
      = 0.5*zeta*d*1/(d*A)^2 * m_flow * |m_flow|
      = 0.5*zeta/A^2 *1/d * m_flow * |m_flow|
      = k/d * m_flow * |m_flow| 
   k  = 0.5*zeta/A^2
      = 0.5*zeta/(pi*(D/2)^2)^2
      = 8*zeta/(pi*D^2)^2
   m_flow_turbulent = (pi/4)*D_Re*eta*Re_turbulent
   dp_turbulent     =  k/d *(D_Re*eta*pi/4)^2 * Re_turbulent^2
 
   The start of the turbulent region is computed with mean values
   of dynamic viscosity eta and density rho. Otherwise, one has
   to introduce different "delta" values for both flow directions.
   In order to simplify the approach, only one delta is used.  
 
Laminar region:
   dp = 0.5*zeta/(A^2*d) * m_flow * |m_flow|
      = 0.5 * c0/(|m_flow|*(4/pi)/(D_Re*eta)) / ((pi*(D_Re/2)^2)^2*d) * m_flow*|m_flow|
      = 0.5 * c0*(pi/4)*(D_Re*eta) * 16/(pi^2*D_Re^4*d) * m_flow*|m_flow|
      = 2*c0/(pi*D_Re^3) * eta/d * m_flow
      = k0 * eta/d * m_flow
   k0 = 2*c0/(pi*D_Re^3)
 
   In order that the derivative of dp=f(m_flow) is continuous 
   at m_flow=0, the mean values of eta and d are used in the
   laminar region: eta/d = (eta_a + eta_b)/(d_a + d_b)
   If data.zetaLaminarKnown = false then eta_a and eta_b are potentially zero
   (because dummy values) and therefore the division is only performed
   if zetaLaminarKnown = true.
*/
         dp_turbulent :=(k1 + k2)/(d_a + d_b)*
                        ((eta_a + eta_b)*data.D_Re*pi/8)^2*data.Re_turbulent^2;
         yd0 :=if data.zetaLaminarKnown then 
                  (d_a + d_b)/(k0*(eta_a + eta_b)) else 0;
         m_flow := Utilities.regRoot2(dp, dp_turbulent, d_a/k1, d_b/k2,
                                                     data.zetaLaminarKnown, yd0);
      end massFlowRate_dp_and_Re;

      function pressureLoss_m_flow
        "Return pressure drop from constant loss factor and mass flow rate (dp = f(m_flow))"
              extends Modelica.Icons.Function;

        input SI.MassFlowRate m_flow "Mass flow rate from port_a to port_b";
        input SI.Density d_a "Density at port_a";
        input SI.Density d_b "Density at port_b";
        input LossFactorData data
          "Constant loss factors for both flow directions" annotation (
            choices(
            choice=BaseClasses.PressureLosses.QuadraticTurbulent.LossFactorData.wallFriction(),
            choice=BaseClasses.PressureLosses.QuadraticTurbulent.LossFactorData.suddenExpansion(),
            choice=BaseClasses.PressureLosses.QuadraticTurbulent.LossFactorData.sharpEdgedOrifice()));
        input SI.MassFlowRate m_flow_small = 0.01
          "Turbulent flow if |m_flow| >= m_flow_small";
        output SI.Pressure dp "Pressure drop (dp = port_a.p - port_b.p)";

        annotation (smoothOrder=1, Documentation(info="<html>
<p>
Compute pressure drop from constant loss factor and mass flow rate (dp = f(m_flow)).
For small mass flow rates(|m_flow| &lt; m_flow_small), the characteristic is approximated by 
a polynomial in order to have a finite derivative at zero mass flow rate.
</p>
</html>"));
      protected
        Real k1 = lossConstant_D_zeta(if data.zeta1_at_a then data.diameter_a else data.diameter_b,data.zeta1);
        Real k2 = lossConstant_D_zeta(if data.zeta2_at_a then data.diameter_a else data.diameter_b,data.zeta2);
      algorithm
        /*
   dp = 0.5*zeta*d*v*|v|
      = 0.5*zeta*d*1/(d*A)^2 * m_flow * |m_flow|
      = 0.5*zeta/A^2 *1/d * m_flow * |m_flow|
      = k/d * m_flow * |m_flow| 
   k  = 0.5*zeta/A^2
      = 0.5*zeta/(pi*(D/2)^2)^2
      = 8*zeta/(pi*D^2)^2
  */
        dp :=Utilities.regSquare2(m_flow, m_flow_small, k1/d_a, k2/d_b);
      end pressureLoss_m_flow;

      function pressureLoss_m_flow_and_Re
        "Return pressure drop from constant loss factor, mass flow rate and Re (dp = f(m_flow))"
              extends Modelica.Icons.Function;

        input SI.MassFlowRate m_flow "Mass flow rate from port_a to port_b";
        input SI.Density d_a "Density at port_a";
        input SI.Density d_b "Density at port_b";
        input SI.DynamicViscosity eta_a "Dynamic viscosity at port_a";
        input SI.DynamicViscosity eta_b "Dynamic viscosity at port_b";
        input LossFactorData data
          "Constant loss factors for both flow directions" annotation (
            choices(
            choice=BaseClasses.PressureLosses.QuadraticTurbulent.LossFactorData.wallFriction(),
            choice=BaseClasses.PressureLosses.QuadraticTurbulent.LossFactorData.suddenExpansion(),
            choice=BaseClasses.PressureLosses.QuadraticTurbulent.LossFactorData.sharpEdgedOrifice()));
        output SI.Pressure dp "Pressure drop (dp = port_a.p - port_b.p)";

        annotation (smoothOrder=1, Documentation(info="<html>
<p>
Compute pressure drop from constant loss factor and mass flow rate (dp = f(m_flow)).
If the Reynolds-number Re &ge; data.Re_turbulent, the flow
is treated as a turbulent flow with constant loss factor zeta.
If the Reynolds-number Re &lt; data.Re_turbulent, the flow
is laminar and/or in a transition region between laminar and
turbulent. This region is approximated by two
polynomials of third order, one polynomial for m_flow &ge; 0 
and one for m_flow &lt; 0. 
The common derivative
of the two polynomials at Re = 0 is
computed from the equation \"data.c0/Re\". 
</p>
<p>
If no data for c0 is available, the derivative at Re = 0 is computed in such
a way, that the second derivatives of the two polynomials
are identical at Re = 0. The polynomials are constructed, such that
they smoothly touch the characteristic curves in the turbulent
regions. The whole characteristic is therefore <b>continuous</b>
and has a <b>finite</b>, <b>continuous first derivative everywhere</b>.
In some cases, the constructed polynomials would \"vibrate\". This is 
avoided by reducing the derivative at Re=0 in such a way that
the polynomials are guaranteed to be monotonically increasing.
The used sufficient criteria for monotonicity follows from:
</p>
 
<dl>
<dt> Fritsch F.N. and Carlson R.E. (1980):</dt>
<dd> <b>Monotone piecewise cubic interpolation</b>.
     SIAM J. Numerc. Anal., Vol. 17, No. 2, April 1980, pp. 238-246</dd>
</dl>
</html>"));
      protected
        constant Real pi=Modelica.Constants.pi;
        Real k0 = 2*data.c0/(pi*data.D_Re^3);
        Real k1 = lossConstant_D_zeta(if data.zeta1_at_a then data.diameter_a else data.diameter_b,data.zeta1);
        Real k2 = lossConstant_D_zeta(if data.zeta2_at_a then data.diameter_a else data.diameter_b,data.zeta2);
        Real yd0
          "Derivative of dp = f(m_flow) at zero, if data.zetaLaminarKnown";
        SI.MassFlowRate m_flow_turbulent
          "The turbulent region is: |m_flow| >= m_flow_turbulent";
      algorithm
      /*
Turbulent region:
   Re = m_flow*(4/pi)/(D_Re*eta)  
   dp = 0.5*zeta*d*v*|v|
      = 0.5*zeta*d*1/(d*A)^2 * m_flow * |m_flow|
      = 0.5*zeta/A^2 *1/d * m_flow * |m_flow|
      = k/d * m_flow * |m_flow| 
   k  = 0.5*zeta/A^2
      = 0.5*zeta/(pi*(D/2)^2)^2
      = 8*zeta/(pi*D^2)^2
   m_flow_turbulent = (pi/4)*D_Re*eta*Re_turbulent
   dp_turbulent     =  k/d *(D_Re*eta*pi/4)^2 * Re_turbulent^2
 
   The start of the turbulent region is computed with mean values
   of dynamic viscosity eta and density rho. Otherwise, one has
   to introduce different "delta" values for both flow directions.
   In order to simplify the approach, only one delta is used.  
 
Laminar region:
   dp = 0.5*zeta/(A^2*d) * m_flow * |m_flow|
      = 0.5 * c0/(|m_flow|*(4/pi)/(D_Re*eta)) / ((pi*(D_Re/2)^2)^2*d) * m_flow*|m_flow|
      = 0.5 * c0*(pi/4)*(D_Re*eta) * 16/(pi^2*D_Re^4*d) * m_flow*|m_flow|
      = 2*c0/(pi*D_Re^3) * eta/d * m_flow
      = k0 * eta/d * m_flow
   k0 = 2*c0/(pi*D_Re^3)
 
   In order that the derivative of dp=f(m_flow) is continuous 
   at m_flow=0, the mean values of eta and d are used in the
   laminar region: eta/d = (eta_a + eta_b)/(d_a + d_b)
   If data.zetaLaminarKnown = false then eta_a and eta_b are potentially zero
   (because dummy values) and therefore the division is only performed
   if zetaLaminarKnown = true.
*/
        m_flow_turbulent :=(pi/8)*data.D_Re*(eta_a + eta_b)*data.Re_turbulent;
        yd0 :=if data.zetaLaminarKnown then k0*(eta_a + eta_b)/(d_a + d_b) else 0;
        dp :=Utilities.regSquare2(m_flow, m_flow_turbulent, k1/d_a, k2/d_b,
                                                 data.zetaLaminarKnown, yd0);
      end pressureLoss_m_flow_and_Re;

      model DataBasedPressureLoss
        "DataBasedPressureLoss: Generic pressure drop component with constant turbulent loss factor data"

        extends Modelica_Fluid.Interfaces.PartialPressureLoss(
          final n = 1);

        input LossFactorData data "Loss factor data";

        // Advanced
        parameter Boolean from_dp = true
          "= true, use m_flow = f(dp) else dp = f(m_flow)" 
          annotation (Evaluate=true, Dialog(tab="Advanced"));
        parameter Boolean use_Re = false
          "= true, if turbulent region is defined by Re, otherwise by dp_small or m_flow_small"
          annotation(Evaluate=true, Dialog(tab="Advanced"));
        parameter Medium.AbsolutePressure dp_small = 1
          "Turbulent flow if |dp| >= dp_small" 
          annotation(Dialog(tab="Advanced", enable=not use_Re and from_dp));
        parameter Medium.MassFlowRate m_flow_small = 0.01
          "Turbulent flow if |m_flow| >= m_flow_small" 
          annotation(Dialog(tab = "Advanced", enable=not from_dp));

      equation
        if from_dp then
           m_flow[1] = if use_Re then 
                       massFlowRate_dp_and_Re(
                          dp[1], Medium.density(state[1]), Medium.density(state[2]),
                          Medium.dynamicViscosity(state[1]),
                          Medium.dynamicViscosity(state[2]),
                          data) else 
                       massFlowRate_dp(dp[1], Medium.density(state[1]), Medium.density(state[2]), data, dp_small);
        else
           dp[1] = if use_Re then 
                   pressureLoss_m_flow_and_Re(
                       m_flow[1], Medium.density(state[1]), Medium.density(state[2]),
                       Medium.dynamicViscosity(state[1]),
                       Medium.dynamicViscosity(state[2]),
                       data) else 
                   pressureLoss_m_flow(m_flow[1], Medium.density(state[1]), Medium.density(state[2]), data, m_flow_small);
        end if;

        annotation (Icon(coordinateSystem(
                preserveAspectRatio=true,
                extent={{-100,-100},{100,100}},
                grid={1,1}), graphics={Rectangle(
                extent={{-50,40},{50,-40}},
                pattern=LinePattern.None,
                lineColor={0,0,0},
                fillColor={255,255,0},
                fillPattern=FillPattern.Solid), Line(
                points={{-60,-50},{-60,50},{60,-50},{60,50}},
                color={0,0,0},
                thickness=0.5)}),
          Documentation(info="<html>
<p>
This model computes the pressure loss of a pipe
segment (orifice, bending etc.) with a minimum amount of data
provided via parameter <b>data</b>.
If available, data should be provided for <b>both flow directions</b>,
i.e., flow from port_a to port_b and from port_b to port_a, 
as well as for the <b>laminar</b> and the <b>turbulent</b> region.
It is also an option to provide the loss factor <b>only</b> for the
<b>turbulent</b> region for a flow from port_a to port_b.
</p>
<p>
The following equations are used:
</p>
<pre>   &Delta;p = 0.5*&zeta;*&rho;*v*|v|
      = 0.5*&zeta;/A^2 * (1/&rho;) * m_flow*|m_flow|
        Re = |v|*D*&rho;/&eta;
</pre>
<table border=1 cellspacing=0 cellpadding=2>
<tr><td><b>flow type</b></td>
    <td><b>&zeta;</b> = </td>
    <td><b>flow region</b></td></tr>
<tr><td>turbulent</td>
    <td><b>zeta1</b> = const.</td>
    <td>Re &ge;  Re_turbulent, v &ge; 0</td></tr>
<tr><td></td>
    <td><b>zeta2</b> = const.</td>
    <td>Re &ge; Re_turbulent, v &lt; 0</td></tr>
<tr><td>laminar</td>
    <td><b>c0</b>/Re</td>
    <td>both flow directions, Re small; c0 = const.</td></tr>
</table>
<p>
where
</p>
<ul>
<li> &Delta;p is the pressure drop: &Delta;p = port_a.p - port_b.p</li>
<li> v is the mean velocity.</li>
<li> &rho; is the density.</li>
<li> &zeta; is the loss factor that depends on the geometry of
     the pipe. In the turbulent flow regime, it is assumed that
     &zeta; is constant and is given by \"zeta1\" and
     \"zeta2\" depending on the flow direction.<br>
     When the Reynolds number Re is below \"Re_turbulent\", the
     flow is laminar for small flow velocities. For higher 
     velocities there is a transition region from 
     laminar to turbulent flow. The loss factor for
     laminar flow at small velocities is defined by the often occuring
     approximation c0/Re. If c0 is different for the two
     flow directions, the mean value has to be used 
     (c0 = (c0_ab + c0_ba)/2).<li>
<li> The equation \"&Delta;p = 0.5*&zeta;*&rho;*v*|v|\" is either with
     respect to port_a or to port_b, depending on the definition
     of the particular loss factor &zeta; (in some references loss
     factors are defined with respect to port_a, in other references
     with respect to port_b).</li>
 
<li> Re = |v|*D_Re*&rho;/&eta; = |m_flow|*D_Re/(A_Re*&eta;) 
     is the Reynolds number at the smallest cross
     section area. This is often at port_a or at port_b, but can
     also be between the two ports. In the record, the diameter
     D_Re of this smallest cross section area has to be provided, as
     well, as Re_turbulent, the absolute value of the 
     Reynolds number at which
     the turbulent flow starts. If Re_turbulent is different for
     the two flow directions, use the smaller value as Re_turbulent.</li>
<li> D is the diameter of the pipe. If the pipe has not a 
     circular cross section, D = 4*A/P, where A is the cross section
     area and P is the wetted perimeter.</li>
<li> A is the cross section area with A = &pi;(D/2)^2.
<li> &eta; is the dynamic viscosity.</li>
</ul>
<p>
The laminar and the transition region is usually of
not much technical interest because the operating point is
mostly in the turbulent regime. For simplification and for
numercial reasons, this whole region is described by two
polynomials of third order, one polynomial for m_flow &ge; 0 
and one for m_flow &lt; 0. The polynomials start at 
Re = |m_flow|*4/(&pi;*D_Re*&eta;), where D_Re is the
smallest diameter between port_a and port_b.
The common derivative
of the two polynomials at Re = 0 is
computed from the equation \"c0/Re\". Note, the pressure drop
equation above in the laminar region is always defined
with respect to the smallest diameter D_Re.
</p>
<p>
If no data for c0 is available, the derivative at Re = 0 is computed in such
a way, that the second derivatives of the two polynomials
are identical at Re = 0. The polynomials are constructed, such that
they smoothly touch the characteristic curves in the turbulent
regions. The whole characteristic is therefore <b>continuous</b>
and has a <b>finite</b>, <b>continuous first derivative everywhere</b>.
In some cases, the constructed polynomials would \"vibrate\". This is 
avoided by reducing the derivative at Re=0 in such a way that
the polynomials are guaranteed to be monotonically increasing.
The used sufficient criteria for monotonicity follows from:
</p>
 
<dl>
<dt> Fritsch F.N. and Carlson R.E. (1980):</dt>
<dd> <b>Monotone piecewise cubic interpolation</b>.
     SIAM J. Numerc. Anal., Vol. 17, No. 2, April 1980, pp. 238-246</dd>
</dl>
</html>"));
      end DataBasedPressureLoss;

      partial model BaseModel
        "Generic pressure drop component with constant turbulent loss factor data and without an icon"

        extends Modelica_Fluid.Fittings.BaseClasses.PartialTwoPortPressureLoss(
          redeclare model PressureLoss = DataBasedPressureLoss (
            data = data,
            from_dp = from_dp,
            use_Re = use_Re,
            dp_small = dp_small,
            m_flow_small = m_flow_small));

        parameter LossFactorData data "Loss factor data";

        // Advanced
        parameter Boolean from_dp = true
          "= true, use m_flow = f(dp) else dp = f(m_flow)" 
          annotation (Evaluate=true, Dialog(tab="Advanced"));
        parameter Boolean use_Re = false
          "= true, if turbulent region is defined by Re, otherwise by dp_small or m_flow_small"
          annotation(Evaluate=true, Dialog(tab="Advanced"));
        parameter Medium.AbsolutePressure dp_small = 1
          "Turbulent flow if |dp| >= dp_small" 
          annotation(Dialog(tab="Advanced", enable=not use_Re and from_dp));
        parameter Medium.MassFlowRate m_flow_small = 0.01
          "Turbulent flow if |m_flow| >= m_flow_small" 
          annotation(Dialog(tab = "Advanced", enable=not from_dp));

        // Diagnosis
        parameter Boolean show_Re = false
          "= true, if Reynolds number is included for plotting" 
           annotation (Evaluate=true, Dialog(tab="Advanced", group="Diagnosis"));
        SI.ReynoldsNumber Re = Utilities.ReynoldsNumber_m_flow(
              m_flow, (Medium.dynamicViscosity(state_a) + Medium.dynamicViscosity(state_b))/2,
              data.D_Re) if show_Re "Reynolds number at diameter data.D_Re";

        annotation (
          Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,
                  -100},{100,100}}),
                  graphics),
          Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},
                  {100,100}}),
               graphics),
          Documentation(info="<html>
<p>
This model computes the pressure loss of a pipe
segment (orifice, bending etc.) with a minimum amount of data
provided via parameter <b>data</b>.
If available, data should be provided for <b>both flow directions</b>,
i.e., flow from port_a to port_b and from port_b to port_a, 
as well as for the <b>laminar</b> and the <b>turbulent</b> region.
It is also an option to provide the loss factor <b>only</b> for the
<b>turbulent</b> region for a flow from port_a to port_b.
</p>
<p>
The following equations are used:
</p>
<pre>   &Delta;p = 0.5*&zeta;*&rho;*v*|v|
      = 0.5*&zeta;/A^2 * (1/&rho;) * m_flow*|m_flow|
        Re = |v|*D*&rho;/&eta;
</pre>
<table border=1 cellspacing=0 cellpadding=2>
<tr><td><b>flow type</b></td>
    <td><b>&zeta;</b> = </td>
    <td><b>flow region</b></td></tr>
<tr><td>turbulent</td>
    <td><b>zeta1</b> = const.</td>
    <td>Re &ge;  Re_turbulent, v &ge; 0</td></tr>
<tr><td></td>
    <td><b>zeta2</b> = const.</td>
    <td>Re &ge; Re_turbulent, v &lt; 0</td></tr>
<tr><td>laminar</td>
    <td><b>c0</b>/Re</td>
    <td>both flow directions, Re small; c0 = const.</td></tr>
</table>
<p>
where
</p>
<ul>
<li> &Delta;p is the pressure drop: &Delta;p = port_a.p - port_b.p</li>
<li> v is the mean velocity.</li>
<li> &rho; is the density.</li>
<li> &zeta; is the loss factor that depends on the geometry of
     the pipe. In the turbulent flow regime, it is assumed that
     &zeta; is constant and is given by \"zeta1\" and
     \"zeta2\" depending on the flow direction.<br>
     When the Reynolds number Re is below \"Re_turbulent\", the
     flow is laminar for small flow velocities. For higher 
     velocities there is a transition region from 
     laminar to turbulent flow. The loss factor for
     laminar flow at small velocities is defined by the often occuring
     approximation c0/Re. If c0 is different for the two
     flow directions, the mean value has to be used 
     (c0 = (c0_ab + c0_ba)/2).<li>
<li> The equation \"&Delta;p = 0.5*&zeta;*&rho;*v*|v|\" is either with
     respect to port_a or to port_b, depending on the definition
     of the particular loss factor &zeta; (in some references loss
     factors are defined with respect to port_a, in other references
     with respect to port_b).</li>
 
<li> Re = |v|*D_Re*&rho;/&eta; = |m_flow|*D_Re/(A_Re*&eta;) 
     is the Reynolds number at the smallest cross
     section area. This is often at port_a or at port_b, but can
     also be between the two ports. In the record, the diameter
     D_Re of this smallest cross section area has to be provided, as
     well, as Re_turbulent, the absolute value of the 
     Reynolds number at which
     the turbulent flow starts. If Re_turbulent is different for
     the two flow directions, use the smaller value as Re_turbulent.</li>
<li> D is the diameter of the pipe. If the pipe has not a 
     circular cross section, D = 4*A/P, where A is the cross section
     area and P is the wetted perimeter.</li>
<li> A is the cross section area with A = &pi;(D/2)^2.
<li> &eta; is the dynamic viscosity.</li>
</ul>
<p>
The laminar and the transition region is usually of
not much technical interest because the operating point is
mostly in the turbulent regime. For simplification and for
numercial reasons, this whole region is described by two
polynomials of third order, one polynomial for m_flow &ge; 0 
and one for m_flow &lt; 0. The polynomials start at 
Re = |m_flow|*4/(&pi;*D_Re*&eta;), where D_Re is the
smallest diameter between port_a and port_b.
The common derivative
of the two polynomials at Re = 0 is
computed from the equation \"c0/Re\". Note, the pressure drop
equation above in the laminar region is always defined
with respect to the smallest diameter D_Re.
</p>
<p>
If no data for c0 is available, the derivative at Re = 0 is computed in such
a way, that the second derivatives of the two polynomials
are identical at Re = 0. The polynomials are constructed, such that
they smoothly touch the characteristic curves in the turbulent
regions. The whole characteristic is therefore <b>continuous</b>
and has a <b>finite</b>, <b>continuous first derivative everywhere</b>.
In some cases, the constructed polynomials would \"vibrate\". This is 
avoided by reducing the derivative at Re=0 in such a way that
the polynomials are guaranteed to be monotonically increasing.
The used sufficient criteria for monotonicity follows from:
</p>
 
<dl>
<dt> Fritsch F.N. and Carlson R.E. (1980):</dt>
<dd> <b>Monotone piecewise cubic interpolation</b>.
     SIAM J. Numerc. Anal., Vol. 17, No. 2, April 1980, pp. 238-246</dd>
</dl>
</html>"));
      end BaseModel;

    model TestWallFriction
        "Pressure drop in pipe due to wall friction (only for test purposes; if needed use Pipes.StaticPipe instead)"
            extends BaseModel(final data=
              LossFactorData.wallFriction(
              length,
              diameter,
              roughness));
      parameter SI.Length length "Length of pipe";
      parameter SI.Diameter diameter "Inner diameter of pipe";
      parameter SI.Length roughness(min=1e-10)
          "Absolute roughness of pipe (> 0 required, details see info layer)";
      annotation (
        Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},
                  {100,100}}),
                graphics),
        Icon(coordinateSystem(preserveAspectRatio=false, extent={{-100,-100},{
                  100,100}}), graphics={
              Text(
                extent={{-150,80},{150,120}},
                lineColor={0,0,0},
                fillPattern=FillPattern.HorizontalCylinder,
                fillColor={0,127,255},
                textString="%name"),
              Rectangle(
                extent={{-100,60},{100,-60}},
                lineColor={0,0,0},
                fillPattern=FillPattern.HorizontalCylinder,
                fillColor={192,192,192}),
              Rectangle(
                extent={{-100,34},{100,-36}},
                lineColor={0,0,0},
                fillPattern=FillPattern.HorizontalCylinder,
                fillColor={0,127,255}),
              Text(
                extent={{-134,-66},{130,-92}},
                lineColor={0,0,0},
                textString="quad. turbulent")}),
          Documentation(info="<html>
 
</html>"));
    end TestWallFriction;
    end QuadraticTurbulent;


  partial model PartialTwoPortPressureLoss
      "Two port transport model with replaceable pressure loss correlation"
    extends Modelica_Fluid.Interfaces.PartialTwoPortTransport;

    // Pressure loss
    replaceable model PressureLoss = 
      Modelica_Fluid.Fittings.BaseClasses.SimpleGenericPressureLoss 
      constrainedby Modelica_Fluid.Interfaces.PartialPressureLoss
        "Pressure loss model" 
        annotation(Dialog(group="Pressure loss"), choicesAllMatching=true);

    PressureLoss pressureLoss(
      redeclare final package Medium = Medium,
      state = {state_a, state_b});

  equation
    m_flow = pressureLoss.m_flow[1];

    // Isenthalpic state transformation (no storage and no loss of energy)
    port_a.h_outflow = inStream(port_b.h_outflow);
    port_b.h_outflow = inStream(port_a.h_outflow);

    annotation (Documentation(info="<html>
<p>
This partial model extends a PartialTwoPortFitting with a PressureLoss model, which
can be replaced with any model providing the interface
<a href=\"Modelica:Modelica_Fluid.Pipes.BaseClasses.PressureLoss.PartialPressureLoss\">
          Pipes.BaseClasses.PartialPressureLoss</a>.
It is intended as base class for various pressure loss models with two ports, like
SimpleGenericOrifice and GenericStaticHead.
</p>
</html>"));
  end PartialTwoPortPressureLoss;

    partial model PartialTeeJunction
      "Base class for a splitting/joining component with three ports"
      import Modelica_Fluid.Types;
      import Modelica_Fluid.Types.PortFlowDirection;

      replaceable package Medium=Modelica.Media.Interfaces.PartialMedium
        "Medium in the component" 
        annotation (choicesAllMatching=true);

      Modelica_Fluid.Interfaces.FluidPort_a port_1(redeclare package Medium = 
            Medium, m_flow(min=if (portFlowDirection_1 == PortFlowDirection.Entering) then 
                    0.0 else -Modelica.Constants.inf, max=if (portFlowDirection_1
               == PortFlowDirection.Leaving) then 0.0 else Modelica.Constants.inf)) 
        annotation (Placement(transformation(extent={{-110,-10},{-90,10}},
              rotation=0)));
      Modelica_Fluid.Interfaces.FluidPort_b port_2(redeclare package Medium = 
            Medium, m_flow(min=if (portFlowDirection_2 == PortFlowDirection.Entering) then 
                    0.0 else -Modelica.Constants.inf, max=if (portFlowDirection_2
               == PortFlowDirection.Leaving) then 0.0 else Modelica.Constants.inf)) 
        annotation (Placement(transformation(extent={{90,-10},{110,10}}, rotation=
               0)));
      Modelica_Fluid.Interfaces.FluidPort_a port_3(
        redeclare package Medium=Medium,
        m_flow(min=if (portFlowDirection_3==PortFlowDirection.Entering) then 0.0 else -Modelica.Constants.inf,
        max=if (portFlowDirection_3==PortFlowDirection.Leaving) then 0.0 else Modelica.Constants.inf)) 
        annotation (Placement(transformation(extent={{-10,90},{10,110}}, rotation=
               0)));

      annotation(Icon(coordinateSystem(
            preserveAspectRatio=false,
            extent={{-100,-100},{100,100}},
            grid={1,1}), graphics={
            Rectangle(
              extent={{-100,41},{100,-47}},
              lineColor={0,0,0},
              fillPattern=FillPattern.HorizontalCylinder,
              fillColor={192,192,192}),
            Rectangle(
              extent={{-100,37},{100,-43}},
              lineColor={0,0,0},
              fillPattern=FillPattern.HorizontalCylinder,
              fillColor={0,127,255}),
            Rectangle(
              extent={{-34,100},{34,37}},
              lineColor={0,0,0},
              fillPattern=FillPattern.VerticalCylinder,
              fillColor={192,192,192}),
            Rectangle(
              extent={{-30,100},{30,35}},
              lineColor={0,0,0},
              fillPattern=FillPattern.VerticalCylinder,
              fillColor={0,127,255}),
            Text(
              extent={{-150,-89},{150,-129}},
              lineColor={0,0,255},
              textString="%name")}),
        Diagram(coordinateSystem(
            preserveAspectRatio=false,
            extent={{-100,-100},{100,100}},
            grid={1,1}), graphics));

    protected
      parameter PortFlowDirection portFlowDirection_1=PortFlowDirection.Bidirectional
        "Flow direction for port_1" 
       annotation(Dialog(tab="Advanced"));
      parameter PortFlowDirection portFlowDirection_2=PortFlowDirection.Bidirectional
        "Flow direction for port_2" 
       annotation(Dialog(tab="Advanced"));
      parameter PortFlowDirection portFlowDirection_3=PortFlowDirection.Bidirectional
        "Flow direction for port_3" 
       annotation(Dialog(tab="Advanced"));

    end PartialTeeJunction;
  end BaseClasses;
end Fittings;
